# SH 980 Modbus 寄存器映射草案

本文基于 `SH 980节协议A0版_Modbus_V4.8_20260105.xlsx` 的“寄存器地址”页整理，仅作为后续阶段 5 的实现草案。当前不实现 Modbus RTU 从站/服务端运行链路，不提前固化写寄存器控制。

## 1. 接入原则

- Modbus 是 `energy` 整合 M460 后的上行 RS485 控制/查询接口，不是 `energy <-> M460` 中间协议。
- 读寄存器必须读取独立模块标准模型：`battery_module_cell_realtime`、`battery_module_group_realtime`、后续标准告警/故障模型。
- 写寄存器必须映射到内部控制服务，例如 `BatteryCollectorCommandService` / `BatteryModuleControlCommandService`，不能直接拼旧 980 命令下发到 600 下行总线。
- JSON/TCP、页面、告警、Modbus 的实时数据口径必须一致，优先从实时表和缓存读取。
- 读空值、首次未就绪异常、无效值、测试状态和写控制互斥优先参考 M460 `modbus.c`；实现路径仍走 `energy` 标准模型和内部控制服务，不恢复 M460 中间协议。
- 在真实 600 下行采集、组计算、JSON/TCP 切源和控制命令响应落库稳定前，不实现 Modbus 写控制。

## 2. 协议基础

| 项目 | 草案结论 |
|---|---|
| 工作模式 | 2 路上行 RS485 作为 Modbus RTU 等价双主入口，独立收发消息；M460 源码当前看到 `vSys_Modbus_Task` 通过 UART 收发，未发现独立 Modbus TCP 服务入口 |
| 默认波特率 | 115200 BPS，需现场确认是否可配置 |
| 读功能码 | `0x03` |
| 写单寄存器 | `0x06` |
| 写多寄存器 | `0x10` |
| 异常响应 | 原功能码 + `0x80`；文档列出 `01` 无效功能码、`02` 无效数据地址、`03` 无效数据、`05` 收到命令、`06` 从机忙、`0E` 不支持的数据地址、`0F` 不支持的数据长度 |
| 地址规则 | 文档说明从机地址高 4 位为控制单元地址，低 4 位为电池组号；默认电池组 1..4 为 `0x11..0x14`，6 组场景确认扩展为 `0x15/0x16`；下行采集侧已确认 `1..245` 为普通单体地址，`246` 固定为组模块地址 |
| 寄存器地址 | 文档提示请求中的寄存器地址需加 1 后等于响应中的寄存器地址；实现时需区分协议地址和文档参考号 |

## 3. 读寄存器映射草案

### 3.1 单体实时数据

| 文档范围 | 内容 | 标准模型来源 | 换算/状态 |
|---|---|---|---|
| `410004..410248` | 单体电压 1#..245# | `battery_module_cell_realtime.voltage` | V，3 位小数；字段已具备 |
| `410252..410496` | 单体内阻 1#..245# | `battery_module_cell_realtime.resistance` | uΩ，无小数；字段已具备 |
| `410500..410744` | 单体温度 1#..245# | `battery_module_cell_realtime.temperature` | ℃，1 位小数，文档有 50℃ 偏置；字段保存实际温度，输出时换算 |
| `410748..410992` | 单体鼓包 1#..245# | `battery_module_cell_realtime.swollen_voltage` | mV，1 位小数；字段已具备 |
| `410994..411237` | 电池报警状态 1 | 标准告警模型 / `dev_alarm_log` | 暂缓；不能直接复用旧 980 `87` |
| `411238..411482` | 电池报警状态 2 | 标准告警模型 / `dev_alarm_log` | 暂缓；需先定义位语义和告警规则 |
| `411483..` | 设备运行/故障状态 | 采集通道状态、地址缓存、`246` 状态、标准故障模型 | 暂缓；不能直接复用旧 980 `8D` |

说明：文档按 245 个单体展开；600 节采集模块中 `246` 是电流温度/组模块地址，不作为普通单体输出到单体 1..245 区间。

### 3.2 组测量数据

| 文档参考号 | 内容 | 标准模型来源 | 换算/状态 |
|---|---|---|---|
| `411729` | 外组压 | `battery_module_group_realtime.battery_pack_outer_voltage` / `external_voltage` | V，1 位小数 |
| `411730` | 充放电电流 | `pack_current` / `charge_discharge_current` | A，1 位小数，文档有 3000A 偏置 |
| `411731` | 浮充电流 | `battery_pack_float_current` / `float_current` | A，3 位小数，文档有 10A 偏置 |
| `411732` | 环境温度 1 | `environment_temperature1` | ℃，1 位小数，文档有 50℃ 偏置 |
| `411733` | 环境温度 2 | `environment_temperature2` | ℃，1 位小数，文档有 50℃ 偏置 |
| `411734` | 最高电压电池号 | `max_voltage_bat_num` | 已计算 |
| `411735` | 最高电池电压值 | `max_cell_voltage` | V，3 位小数 |
| `411736` | 最低电压电池号 | `min_voltage_bat_num` | 已计算 |
| `411737` | 最低电池电压值 | `min_cell_voltage` | V，3 位小数 |
| `411738` | 电池平均单体电压 | `avg_cell_voltage` | V，3 位小数 |
| `411739` | 电池电压均差值 | `battery_voltage_deviation` | V，3 位小数；当前字段预留/兼容 |
| `411740` | 电池电压极差值 | `battery_voltage_range` / `voltage_range` | V，3 位小数 |
| `411741` | 最高内阻电池号 | `max_resistance_bat_num` | 已计算 |
| `411742` | 最高电池内阻值 | `max_internal_resistance` | uΩ |
| `411743` | 最低内阻电池号 | `min_resistance_bat_num` | 已计算 |
| `411744` | 最低电池内阻值 | `min_internal_resistance` | uΩ |
| `411745` | 平均电池内阻值 | `avg_internal_resistance` | uΩ |
| `411746` | 最高温度电池号 | `max_temperature_bat_num` | 已计算 |
| `411747` | 最高电池温度值 | `max_cell_temperature` | ℃，1 位小数 |
| `411748` | 最低温度电池号 | `min_temperature_bat_num` | 已计算 |
| `411749` | 最低电池温度值 | `min_cell_temperature` | ℃，1 位小数 |
| `411750` | 平均电池温度值 | `battery_avg_temperature` / `avg_cell_temperature` | ℃，1 位小数 |
| `411751` | 组 SOC | `battery_pack_soc` | 由轮询外定时/异步服务维护缓存；算法未完整迁移时字段可为空 |
| `411752` | 组 SOH | `battery_pack_soh` | 由轮询外定时/异步服务维护缓存；算法未完整迁移时字段可为空 |
| `411762` | 电池组状态寄存器 | `(battery_pack_status << 8) \| resistance_test_status` | 对齐 M460 `Battery_State_Register`：高字节低4位为电池组状态，低字节为内阻测试状态；缺失按 0 输出 |
| `411763` | 电池组备电时长 | `backup_duration` | 分钟；来自轮询外后处理缓存或兼容/预测结果 |
| `411764` | 电池组核容值 | `bcapacity` / `capacity` | AH，1 位小数；来自轮询外后处理缓存或兼容/预测结果 |
| `411765` | 电池组放电时长 | `dis_charge_duration` | 分钟；来自轮询外后处理缓存或兼容/预测结果 |
| `411766` | 电池组放电容量 | `dis_charge_capacity` | AH，1 位小数；来自轮询外后处理缓存或兼容/预测结果 |
| `412580` | 电池组总告警标志 | 标准告警模型 | 暂缓 |
| `413561..413563` | 组告警/设备故障内容 | 标准告警/故障模型 | 暂缓 |

## 4. 写寄存器映射草案

| 文档区域 | 内容 | 草案处理 |
|---|---|---|
| `404901` 起 | 蜂鸣器、系统状态、时间修改等系统状态寄存器 | 不默认实现；只有 energy 本机硬件或明确业务需要时再映射 |
| `400xxx` 参数设置 | 单压、组压、电流、温度、内阻、连接条、SOC、鼓包等告警阈值 | 暂缓；后续应映射到标准告警参数配置和 `dev_alarm_log` 规则，不直接写 600 模块 |
| `400421` 起 | 报警屏蔽 | 暂缓；后续映射到标准告警屏蔽/解除模型 |
| 测试/均衡/地址类控制 | 文档未在草案中逐项固化 | 后续写寄存器只允许调用内部控制服务，例如单体内阻测试、连接条测试、均衡、设置模块地址、自动编号等；自动编号按组号读取组配置，手动编号按 `packNum + modelNum + newModelNum` |

写控制落地前必须先补齐：

- 命令互斥策略：同组同一时刻只能有一个显式控制流程。
- 响应结果模型：下发成功、响应成功、响应超时、设备拒绝需可查询。
- 与 JSON/TCP 控制一致：同一动作不能在 Modbus 和 JSON/TCP 中走不同业务路径。
- 权限与安全：维护类命令如地址设置、校准参数、清调试数据不能默认开放。

## 5. 后续实现顺序

1. 已新增只读寄存器映射服务 `BatteryModuleModbusReadMappingService`，读取 `battery_module_cell_realtime` 和 `battery_module_group_realtime`，不启动 RS485 监听。
2. 已用单测 `BatteryModuleModbusReadMappingServiceTest` 锁定寄存器地址、单体序号、倍率、偏置和未支持地址策略；按 M460 源码 `02sourceCode/.../MyFiles/modbus.c` 口径，实时寄存器未完成首次数据更新时读单体区返回异常 `03`，完成更新后直接读取缓存寄存器，未填充项保持 `0`；未支持地址由后续 RTU 层转换为异常响应。
3. 真实下行采集稳定后，再接入 2 路上行 RS485 Modbus RTU 从站。
4. 最后实现写寄存器到内部控制服务的映射。

## 6. 已确认约束与遗留问题

- M460 源码当前看到 Modbus 通过 UART 收发；如后续确认文档 TCP 示例也需支持，应单独纳入 Modbus TCP 评估。
- 2 路上行 RS485 已确认为等价双主、独立收发；后续实现需确认并发读写锁和响应队列策略。
- 组 5/6 的从机地址已确认扩展为 `0x15/0x16`。
- 温度、电流、浮充电流等偏置值在现场上位系统中是否按文档执行。
- Modbus 读实时数据时，首次数据未就绪应按 M460 `data_update_flag` 语义返回异常 `03`；数据已就绪后空值按缓存默认 `0` 输出，`246` 缺失时沿用最近一次有效组原始值并依赖状态/新鲜度寄存器表达缺失。
- Modbus 告警/状态寄存器尽量保证与 M460 输出一致；内部告警落地仍转为 energy 标准告警模型。
